# Gacko Thermal Power Plant Site Profile

Gacko Thermal Power Plant is a coal/thermal site in Bosnia and Herzegovina that has been tested against the NuScale VOYGR-6 reference deployment envelope. This profile reads the screening evidence at a level that supports a decision to progress toward Stage 3 characterization. It is not a site-suitability determination, vendor recommendation, or licensing finding.

## Site Snapshot

| Field | Value |
| --- | --- |
| Site name | Gacko Thermal Power Plant |
| Coordinates | 43.1721, 18.5116 |
| Subnational unit | Republika Srpska |
| Installed thermal capacity (source data) | 650 MW |
| Available surface area | 96.8 ha |
| Available surface area for development | 96.8 ha |
| Composite score (baseline weights) | 6.951 (6.073-7.442 MC band) |
| National stability band | A (top-10% hit rate 100%) |
| National rank | 1 |

_See the country status map in_ [Bosnia and Herzegovina Country Profile](../BA_country_prototype.md#country-status-map).

## Ownership and Coal-to-Nuclear Context

- **Elektroprivreda Republike Srpske AD** (nan% share), headquartered in Bosnia and Herzegovina; immediate operator Rudnik i Termoelektrana Gacko AD. Path: Elektroprivreda Republike Srpske AD -> Rudnik i Termoelektrana Gacko AD [unknown %] -> Gacko Thermal Power Plant Unit 1 [100.0%]
- **Republika Srpska (Bosnia and Herzegovina)** (nan% share), headquartered in Bosnia and Herzegovina; immediate operator Rudnik i Termoelektrana Gacko AD. Path: Republika Srpska (Bosnia and Herzegovina)  -> Elektroprivreda Republike Srpske AD [100.0%] -> Rudnik i Termoelektrana Gacko AD [unknown %] -> Gacko Thermal Power Plant Unit 1 [100.0%]

Generating units on record: 1 operating, 1 pre_permit.
Earliest unit commissioning: 1983; most recent: 1983.

## Natural Hazards (NH)

- **Seismic: Ground Motion (NH-01)** - score 5.5/10 (MC 5.0-6.0) — pass-mark band: At or below the score-5 risk boundary., weight 0.0455, data quality high. Evidence: PGA at 475-year return period 0.193 g; PGA at 2,475-year return period 0.405 g; Vs30 reference (m/s): 760.0.
- **Seismic: Surface Rupture (NH-02)** - score 5.5/10 (MC 5.0-6.0) — pass-mark band: Borderline acceptable separation: meets the 5.0 km score boundary; check against the active run-profile screening radius and local capability evidence., weight n/a, data quality screening grade. Evidence: nearest mapped capable fault 6.14 km; fault slip rate 0.2 mm/yr; fault name: BACF00H; E1 verdict (radius 5 km): outside the SSG-9 capable-fault screening envelope.
- **Geotechnical: Liquefaction (NH-03)** - score 9.5/10 (MC 9.0-10.0) — favorable: Negligible susceptibility (Stage-1 favourable default)., weight n/a, data quality medium. Evidence: liquefaction susceptibility: very_low; dominant soil type: loam.
- **Geotechnical: Slope Stability (NH-04)** - score 5.5/10 (MC 5.0-6.0) — pass-mark band: At or below the score-5 risk boundary., weight n/a, data quality screening grade. Evidence: site slope 12.2 deg; max slope in 1 km box 88.8 deg; slope stability class: steep.
- **Geotechnical: Subsidence (NH-05)** - score 3.5/10 (MC 3.0-4.0), weight 0.0354, data quality medium. Evidence: karst present: no; karst severity: moderate; formation type: carbonate (Continuous carbonate rocks).
- **Geotechnical: Foundation (NH-06)** - score 3.5/10 (MC 3.0-4.0), weight 0.0253, data quality medium. Evidence: bearing capacity 78.7 kPa; depth to bedrock 35.9 m.
- **Volcanism (NH-07)** - score 9.5/10 (MC 9.0-10.0) — favorable: Very strong margin above the score-5 boundary (or connector confirmed no in-radius signal)., weight n/a, data quality high. Evidence: volcanic hazard class: negligible.
- **Coastal Flooding (NH-08)** - score 9.5/10 (MC 9.0-10.0) — favorable: Non-coastal OR elevation >= 50 m AMSL OR landlocked country, with no positive marine-hazard signal., weight 0.0303, data quality medium. Evidence: distance to coast 65.7 km.
- **River Flooding (NH-09)** - score 7.5/10 (MC 7.0-8.0), weight 0.0404, data quality medium. Evidence: flood zone class: negligible.
- **Extreme Winds (NH-10)** - score 5.5/10 (MC 5.0-6.0) — pass-mark band: Middle relative wind exposure around the observed set mean (9.0-10.5 m/s)., weight 0.0152, data quality medium. Evidence: design wind speed 10.0 m/s.
- **Extreme Precipitation (NH-11)** - score 4.0/10 (MC 3.0-4.0), weight 0.0152, data quality medium. Evidence: extreme daily precipitation 0.43 mm; mean annual precipitation 49.4 mm/yr.
- **Extreme Temperatures (NH-12)** - score 7.5/10 (MC 7.0-8.0), weight 0.0202, data quality medium. Evidence: extreme high temperature 21.9 deg C; extreme low temperature -6.81 deg C.
- **Combined Hazards (NH-14)** - score 5.5/10 (MC 5.0-6.0) — pass-mark band: At least 5 resolved, exactly one moderate hazard (3-5) or moderate interaction only., weight 0.0152, data quality n/a. Evidence: values not in measurement tables.

### Interpretation - Natural Hazards (NH)

<!-- specialist key=family_natural_hazards scope=site site_id=85257083-08d1-4560-b198-a9df414da4a9 bundle=BA_gacko_thermal_power_plant_site_bundle.json status=pending -->

<!-- /specialist key=family_natural_hazards -->

## Human-Induced and Security-Relevant Hazards (HI)

- **Aircraft Crash (HI-01)** - score 9.5/10 (MC 9.0-10.0) — favorable: Nearest large/medium airport > 30 km, no flight-path proxy < 4 km, and no military airbase within 60 km., weight 0.0354, data quality high. Evidence: nearest airport 53.8 km; nearest flight path 27.6 km; airports within search radius 0; airport name: Trebinje Helipad; airport type: heliport.
- **Industrial Explosions (HI-02)** - score 9.5/10 (MC 9.0-10.0) — favorable: Very strong margin above the score-5 boundary (or completed search confirmed no in-radius signal)., weight 0.0354, data quality screening grade. Evidence: values not in measurement tables.
- **Toxic/Gas Releases (HI-03)** - score 9.5/10 (MC 9.0-10.0) — favorable: Very strong margin above the score-5 boundary (or completed search confirmed no in-radius signal)., weight 0.0354, data quality screening grade. Evidence: values not in measurement tables.
- **External Fires (HI-04)** - score 9.5/10 (MC 9.0-10.0) — favorable: > 15 km, or completed flammable-storage search found nothing in radius., weight 0.0303, data quality screening grade. Evidence: values not in measurement tables.
- **Military Installations (HI-06)** - score no native score (unscored — no band matched), weight 0.0303, data quality screening grade. Evidence: military installations within radius 0.
- **Electromagnetic Interference (HI-07)** - score 7.5/10 (MC 7.0-8.0), weight 0.0101, data quality medium. Evidence: nearest high-power transmitter 9.98 km; transmitters within radius 3; transmitter type: communication.

### Interpretation - Human-Induced and Security-Relevant Hazards (HI)

<!-- specialist key=family_human_hazards scope=site site_id=85257083-08d1-4560-b198-a9df414da4a9 bundle=BA_gacko_thermal_power_plant_site_bundle.json status=pending -->

<!-- /specialist key=family_human_hazards -->

## Radiological Impact and Emergency Planning (RI / EP)

- **Emergency Planning Feasibility (EP-01)** - score 5.5/10 (MC 5.0-6.0) — pass-mark band: At or above the composite score-5 boundary., weight n/a, data quality high. Evidence: EP feasibility composite 52.5 /100; road sub-score 12.9 /100; special-population sub-score 90.0 /100; geography sub-score 10.0 /100; population sub-score 95.0 /100; evacuation feasible: yes.
- **Evacuation Routes (EP-02)** - score 1.5/10 (MC 1.0-2.0), weight 0.0303, data quality medium. Evidence: road density in EPZ 0.129 km/km2; road length in EPZ 253.6 km; motorway access: no.
- **Physical Geography Constraints (EP-03)** - score 1.5/10 (MC 1.0-2.0), weight 0.0253, data quality medium. Evidence: waterways crossing EPZ 17; major river barrier: yes.
- **Special Populations (EP-04)** - score 9.5/10 (MC 9.0-10.0) — favorable: 0-2 facilities., weight 0.0303, data quality medium. Evidence: hospitals in EPZ 2; prisons in EPZ 0; care homes in EPZ 0.
- **Atmospheric Dispersion (RI-01)** - score no native score (unscored — no band matched), weight 0.0303, data quality medium. Evidence: annual mean wind speed 0.7 m/s; atmospheric mixing height 472.9 m; prevailing wind direction: NNE.
- **Surface Water Dispersion (RI-02)** - score 1.5/10 (MC 1.0-2.0), weight 0.0253, data quality n/a. Evidence: values not in measurement tables.
- **Groundwater Dispersion (RI-03)** - score 5.5/10 (MC 5.0-6.0) — pass-mark band: Moderate-permeability aquifer screening proxy., weight 0.0253, data quality medium. Evidence: aquifer type: inland water.
- **Population Density at EPZ Radii (RI-04)** - score 7.5/10 (MC 7.0-8.0), weight 0.0404, data quality screening grade. Evidence: population density within 5 km 47.7 /km2; population density within 16 km 9.61 /km2; population density within 25 km 5.91 /km2; population density within 80 km 43.4 /km2; population within 25 km 11,607 people.
- **Distance to Population Centres (RI-05)** - score 9.5/10 (MC 9.0-10.0) — favorable: No >=50k population-centre proxy within screening envelope., weight 0.0505, data quality screening grade. Evidence: values not in measurement tables.
- **Population Projections (RI-06)** - score 9.5/10 (MC 9.0-10.0) — favorable: Declining (< -0.5 %/yr)., weight 0.0253, data quality screening grade. Evidence: annual population growth rate -1.65 %/yr; projected population at 25 km in 60 yr 6,368 people.

### Interpretation - Radiological Impact and Emergency Planning (RI / EP)

<!-- specialist key=family_radiological_emergency scope=site site_id=85257083-08d1-4560-b198-a9df414da4a9 bundle=BA_gacko_thermal_power_plant_site_bundle.json status=pending -->

<!-- /specialist key=family_radiological_emergency -->

## Non-Safety and Implementation Considerations (NS)

- **Grid Capacity Basic Filter (BF-01)** - score 5.5/10 (MC 5.0-6.0) — pass-mark band: Note: substation 15-30 km OR 110-219 kV; reinforcement plausible., weight n/a, data quality n/a. Evidence: values not in measurement tables.
- **Land Area Basic Filter (BF-02)** - score 9.5/10 (MC 9.0-10.0) — favorable: Contiguous and buildable >= ideal area (70 ha/module)., weight 0.0253, data quality n/a. Evidence: values not in measurement tables.
- **Cooling Water Availability (NS-01)** - score 7.0/10 (MC 7.0-8.0), weight 0.0404, data quality screening grade. Evidence: distance to cooling source 1.17 km; cooling source flow 7.69 m3/s; cooling source type: small_river; cooling source name: Gračanica; water stress label: Low.
- **Grid Connection (NS-02)** - score 1.5/10 (MC 1.0-2.0), weight 0.0404, data quality medium. Evidence: nearest substation 0.33 km; nearest high-voltage line 14.1 km; highest nearby line voltage 400.0 kV; grid export capacity 269.0 MW; substations within radius 10; HV lines within radius 31.
- **Transport Access (NS-03)** - score 10.0/10 (MC 8.0-10.0) — favorable: aggregated(weighted_mean_of_sub_scores), weight 0.0404, data quality low. Evidence: nearest highway 0.48 km; heavy-haul capable: yes.
- **Site Topography (NS-04)** - score 5.5/10 (MC 5.0-6.0) — pass-mark band: 40-60 %., weight 0.0303, data quality screening grade. Evidence: favourable land cover 42.4 %; moderate land cover 43.3 %; unfavourable land cover 14.3 %; favourable area 127.1 ha; dominant land class: 321.
- **Site Footprint Adequacy (NS-05)** - score 9.5/10 (MC 9.0-10.0) — favorable: Very strong margin above the score-5 boundary., weight 0.0253, data quality high. Evidence: buildable area 96.8 ha; largest contiguous patch 96.8 ha; buildable patch count 5.
- **Existing Infrastructure (NS-06)** - score no native score (unscored — no band matched), weight 0.0253, data quality n/a. Evidence: not measured at this site (criterion remains unscored).
- **Ecological Sensitivity (NS-08)** - score 1.5/10 (MC 0.0-3.5), weight n/a, data quality insufficient. Evidence: natural land cover 14.3 %; distance to nearest protected area 1.003 km; Natura 2000 sensitivity class: unknown; protected-area overlap: no; protected-area sensitivity class: high; Natura 2000 sites within 5 km: 0; nearest protected-area designation: Emerald Network.
- **Workforce Availability (NS-10)** - score no native score (unscored — no band matched), weight 0.0202, data quality n/a. Evidence: not measured at this site (criterion remains unscored).
- **Regulatory/Political Environment (NS-12)** - score no native score (unscored — no band matched), weight 0.0303, data quality n/a. Evidence: not measured at this site (criterion remains unscored).
- **Construction Logistics (NS-13)** - score no native score (unscored — no band matched), weight 0.0202, data quality n/a. Evidence: not measured at this site (criterion remains unscored).

### Interpretation - Non-Safety and Implementation Considerations (NS)

<!-- specialist key=family_infrastructure scope=site site_id=85257083-08d1-4560-b198-a9df414da4a9 bundle=BA_gacko_thermal_power_plant_site_bundle.json status=pending -->

<!-- /specialist key=family_infrastructure -->

## Composite Score and Stability

Baseline composite score is 6.951, bracketed by Monte Carlo at 6.073-7.442. National stability band is `A` with a top-10% hit rate of 100% across 12 scored Monte Carlo scenarios.

![Criterion scores](../figures/BA_gacko_thermal_power_plant_criterion_scores.png)

![Family contributions](../figures/BA_gacko_thermal_power_plant_family_contributions.png)

<!-- specialist key=stability scope=site site_id=85257083-08d1-4560-b198-a9df414da4a9 bundle=BA_gacko_thermal_power_plant_site_bundle.json status=pending -->

<!-- /specialist key=stability -->

## Residual Risk Register

<!-- specialist key=residual_risk scope=site site_id=85257083-08d1-4560-b198-a9df414da4a9 bundle=BA_gacko_thermal_power_plant_site_bundle.json status=pending -->

<!-- /specialist key=residual_risk -->

## Stage 3 Follow-Up Checklist

- [ ] Resolve **Grid Connection (NS-02)** avoidance flag - measured {"grid_export_capacity_mw": 269.0} vs threshold Project A13: transmission >= reference SMR net MWe within feasible distance..
- [ ] Re-measure **Evacuation Routes (EP-02)** - native score 1.5/10 with confidence medium.
- [ ] Re-measure **Physical Geography Constraints (EP-03)** - native score 1.5/10 with confidence medium.
- [ ] Re-measure **Grid Connection (NS-02)** - native score 1.5/10 with confidence medium.
- [ ] Re-measure **Ecological Sensitivity (NS-08)** - native score 1.5/10 with confidence low.
- [ ] Re-measure **Surface Water Dispersion (RI-02)** - native score 1.5/10 with confidence insufficient.
- [ ] Improve data quality for **Transport Access (NS-03)** - current flag `low`.

## Evidence Limitations

- Transport Access (NS-03) - quality `low`.
